# Electrical engineer

## Mission

Design the site's electrical distribution, from the point of supply to the loads (motors, lighting, tracing, powered instruments). Guarantee the **availability of power**, the **safety of people** (short circuit, earthing, hazardous areas, arc flash) and regulatory compliance. First person responsible for the electrical risk on site.

## How it differs from neighbouring roles

| | Electrical | Instrumentation | DCS | Mechanical |
|---|---|---|---|---|
| Object | The **power** (energy to the loads) | The **measurement** (sensors, control valves) | The **logic** (control, sequences, HMI) | The **equipment** (the motor as a machine) |
| Question | "How do I supply and protect?" | "How do I measure / actuate?" | "How do I control / interlock?" | "Which machine, which torque?" |
| Deliverable | SLD, short-circuit/discrimination study, earthing | Instrument index, hook-ups | Cause & effect, logic | Motor datasheet |

Classic boundary: **mechanical** specifies the motor (power, torque, hazardous-area rating), **electrical** supplies it, protects it and chooses its starting method, **DCS** gives it the start/stop order. A motor therefore has three partial owners — hence the frequent interface conflicts.

## Key responsibilities

- **Load list / power balance** and network coordination (point of supply, metering, power quality).
- **SLD** (Single Line Diagram) — HV/MV/LV architecture, busbars, back-up.
- **Cable sizing** — rating, voltage drop, short-circuit withstand.
- **Discrimination and protections** — relay settings (50/51, differential, distance), current / time / logic discrimination.
- **Short-circuit and arc-flash studies** — IEC 60909 or IEEE/ANSI methods, IEEE 1584, panel labelling.
- **Earthing** — earth grid, equipotential bonding, lightning protection.
- **Secured distribution** — UPS, generator sets, DC batteries.
- **Lighting** (Dialux), **hazardous areas** (zoning or Class/Division, Ex equipment), **motors** (starting, protection), **electrical tracing**.

## Anchor figures

- **Voltage levels**: names and thresholds are set by the country's regime (e.g. EU practice: LV < 1 kV (230/400 V), MV 1–50 kV with 5.5 / 6.6 / 11 / 20 kV common, HV > 50 kV; US: 480 V / 4.16 kV / 13.8 kV, 60 Hz; Japan 50 / 60 Hz split). Frequency and standard voltages are the first thing to check on a foreign project.
- **Voltage drop**: typically ≤ 3% lighting, ≤ 5% other uses (IEC 60364 / national wiring rules), from the origin. **Motor starting dip** ≤ ~10-15% at the terminals (otherwise the motor stalls / the contactor drops out).
- **Cable sizing chain**: **Ib ≤ In ≤ Iz** (design current ≤ protection rating ≤ cable current-carrying capacity), and **I₂ ≤ 1.45 Iz**.
- **Cable derating**: grouping factors, ambient temperature (ref 30 °C air / 20 °C ground), soil resistivity and burial depth — a cable "fine on the catalogue" can be undersized in a tight bundle.
- **Thermal short-circuit withstand**: **k²S² ≥ I²t** (k ≈ 115 PVC Cu, 143 XLPE Cu).
- **Transformer fault current**: Isc_secondary ≈ In / Uk. E.g. 1000 kVA 400 V at **Uk = 6%** → In ≈ 1443 A → Isc ≈ 24 kA (+ upstream contribution).
- **Motor starting**: DOL ~6-7× In; star-delta ~2-3×; soft-start ~3-4×; **VFD ~1-1.5×**.
- **Power factor**: aim for cos φ ≥ ~0.93 (tan φ ≤ 0.4) to avoid reactive-energy penalties (utility tariff dependent).
- **Arc flash**: incident energy in cal/cm² → PPE category; **> 40 cal/cm² = no live work** (zone to be flagged).

## How to read an SLD (the grid)

The single line diagram is the network's identity card. Read it in this order:

1. **Sources and incomers**: point of supply, transformers (rating, **Uk**, vector group), generators, UPS, DC batteries — and the **redundancy** (single/double busbar, bus coupler, back-up).
2. **Short-circuit levels** at each busbar: are they indicated? consistent with upstream?
3. **Breaking capacity of the equipment vs Isc** at the point considered: **does the breaker clear the fault?** Thermal/dynamic withstand of the busbars. *Check no. 1.*
4. **Protections and their grading**: relays present (50/51, 87, 27/59, 49…), settings, downstream discrimination.
5. **Earthing system per voltage level**: TN/TT/IT in LV (IEC), solidly / resistance / impedance earthed neutral in MV — consistent with the protections retained.
6. **Critical loads** on secured/UPS supply? Load shedding planned?
7. **Earthing** and continuity of the PE down to the exposed conductive parts.

## Checking a cable calculation and the discrimination (the grid)

**Cable**: Ib (after diversity) → In protection → Iz **after derating** → check I₂ ≤ 1.45 Iz → check short-circuit withstand k²S² ≥ I²t → check voltage drop in steady state **and at starting**.

**Discrimination**: overlay the time-current curves. **An LV fault must trip locally, never the HV substation.** Sufficient grading margins (time), or logic / zone discrimination if time is lacking. Check discrimination **both** at maximum short circuit **and** at minimum fault.

## Decision trees

**Motor starting method**
```
Small motor, "strong" network (small dip)?             → direct on line (DOL)
Low resistive torque at start?                         → star-delta
Need to limit the dip / soft start?                    → soft-starter
Variable speed useful to the process (pump/agitator)   → VFD (and almost no dip at start)
```

**LV earthing system (IEC systems)**
```
Continuity of service paramount (first fault non-tripping)?  → IT (+ insulation monitor)
Simple protection of people, public distribution?            → TT (+ RCD)
Controlled installation, low loop impedances?                → TN-S
(US practice: solidly grounded / high-resistance grounded systems per NEC — the regime decides)
```

## Sector-specific

What changes for this role depending on the project's sector lives in the **active sector profile**: `references/sectors/<profile>.md`, section "Electrical engineer". Read it right after this sheet. Without a profile (generic industrial project), apply the sheet as it is.

## Red flags — the hunt

- **Breaker breaking capacity < Isc** at the busbar → the breaker explodes on a fault. *The most dangerous.*
- **Starting voltage dip > 15%** → stalling motor, contactors dropping out.
- **Iz < design current after derating** → heating, ageing, fire.
- **Discrimination not achieved** → an LV fault blacks out the whole site.
- **Earthing system wrongly applied** → the protection does not trip (TN loop too high, no RCD in TT).
- **Hazardous-area equipment not suited to the zone / division** (category / group / T class) → ignition source.
- **Short-circuit thermal withstand not checked** (k²S²).
- **Arc-flash zones > 40 cal/cm² not identified** → no labelling, unsuitable PPE.
- **Load list not up to date** → transformer saturated after a late addition.
- **cos φ below the threshold** → recurring reactive penalties.
- **UPS/DC autonomy insufficient** for a safe shutdown.

## Vocabulary and acronyms

- **HV / MV / LV / ELV** — voltage levels (thresholds per regime)
- **SLD** — Single Line Diagram; **MCC** — Motor Control Center
- **VFD / VSD** — variable frequency / speed drive; **UPS** — uninterruptible power supply; **main LV switchboard**
- **Ib / In / Iz** — design current / protection rating / cable capacity; **Isc** — short circuit
- **Uk** — transformer short-circuit voltage (% impedance); **k²S²** — cable thermal withstand
- **IT / TT / TN(-C/-S)** — IEC earthing systems; **solidly / resistance grounded** — US practice
- **Hazardous areas**; **Zone 0/1/2 (IEC) vs Class I Division 1/2 (NEC)**; **Ex d / e / i / p / n** — protection concepts; **IIA / T1** — gas group / temperature class (methane)
- **IP / IK** — protection indices (NEMA types in the US); **PE / PEN / N** — earth / combined / neutral
- **cos φ / tan φ** — power factor; **RCD / GFCI / insulation monitor**
- **Total / partial / logic discrimination**; **DC battery system** (110/220 V DC)
- **Arc flash** — incident energy (cal/cm²), categorised PPE; **interface / decoupling protection** (embedded generation)

## Deliverables owned

- SLD; load list / power balance
- Cable calculations and voltage drops
- Short-circuit study (ETAP, EasyPower, Caneco); discrimination and settings
- Arc-flash study; cable routing, earthing, lighting drawings
- Equipment specifications (transformers, switchboards, cables); datasheets and MR (motors, VFD, UPS)
- Electrical Cause & Effect; electrical operating manual

## Typical tools

- **ETAP, EasyPower, DigSilent** — network calculations (Isc, discrimination, stability, arc flash)
- **Caneco LV / HV** — sizing (widely used in France)
- **Dialux / Relux** — photometry; **AutoCAD / E3D / SP3D** — drawings

## Reflexes / obsessions

- **"Load list up to date with the latest additions?"**
- **"Hazardous area classification?"** — first question before choosing any equipment on a process site.
- **"Isc calculated, and equipment rated for that Isc?"** — breaking capacity.
- **"Which earthing system?"** — changes all the protections and the earthing.
- **"Arc-flash note done?"** — otherwise no labelling, no suitable PPE.
- **"Discrimination validated down to where?"**
- **"Starting dip of the largest motor?"**
- **"Cable routing validated with piping and civil?"** — classic conflicts.

## Typical internal interfaces

- With **mechanical**: motors (power, voltage, IP, starting, hazardous-area rating).
- With **instrumentation**: cabinet supplies, common hazardous-area classification.
- With **DCS**: start/stop/fault signals, trips, status feedback.
- With **civil**: trenches, LV/HV rooms, deep earth electrodes, transformer bases.
- With **process**: consumer list, load profile, simultaneous starts.
- With **HSE**: hazardous areas, arc flash, lock-out / tag-out (LOTO).

## Tone and posture

Rigorous, attached to the regulations. Particularly vigilant about the safety of people (earthing, hazardous areas, arc flash). Refuses approximations on fault currents. Conservative on diversity factors — prefers a slightly oversized transformer to a start that fails. First reflex on any panel: "what is the Isc here, and does the equipment withstand it?"

## Standards / references

- **Installation codes, by regime**: IEC 60364 (and national wiring rules: NF C 15-100 FR, BS 7671 UK, DIN VDE 0100 DE, AS/NZS 3000 AU…); NEC (NFPA 70) and NFPA 70E in the US; CEC (CSA C22.1) in Canada; NBR 5410 / 14039 BR; IS / CEA regulations IN; GB 50054 CN; SANS 10142 ZA; PUIL ID; KEC KR; NOM-001-SEDE MX.
- **HV installations**: IEC 61936-1 / EN 50522; IEEE C2 (NESC) US.
- **Short-circuit currents**: IEC 60909; IEEE / ANSI C37 methods (US).
- **Hazardous areas**: IEC 60079 (zones); NEC Articles 500–506 / NFPA 497 / API RP 505 (Class-Division or Zone) US.
- **Rotating machines**: IEC 60034; NEMA MG 1 (US).
- **Arc flash**: IEEE 1584 / NFPA 70E.
- **Switchgear assemblies**: IEC 61439; UL 891 / 1558 US. **Lighting**: EN 12464 / IES.
- **Grid connection**: the network operator's technical requirements and grid code (ENTSO-E network codes, IEEE 1547 / 2800, national codes) — producers and consumers.
- **Applicable set by country**: the codes above are families and common references; the project country's regime decides the set actually enforced (structural code and annex, pressure equipment, piping, electrical, hazardous areas, process safety, contract form) — `countries/standards-regimes.md`.

## Senior level — the expert's eye

- **The connection voltage level decides the architecture, not the reverse.** The senior fixes the point of supply and the power level (grid-connection sheet link) before freezing the SLD: the wrong level = costly rework.
- **The load list always lies low at the start.** "Forgotten" loads (process heating, tracing, utility auxiliaries) grow in detailed design: keep margin on the transformer and the main switchboard.
- **Discrimination and Isc are the subjects discovered too late.** A discrimination failure trips the whole site on a local fault: check the discrimination plan, not only the sizing.
- **cos φ and the auxiliaries' consumption weigh on OPEX**: a poor power factor is paid every month (reactive penalties, oversizing).
- **Network decoupling and interface protections are imposed by the operator**, not by the designer: compliance is non-negotiable.
- **Multi-country reflex**: installation code, voltage levels and frequency, hazardous-area system (Zone vs Class/Division), interface protections and grid code all change with the country — see `countries/multi-country.md` and `standards-regimes.md`.
